&HEAD CHID='Tamanini_D01_Q30_DS_10', TITLE='Tamanini_D01_Q30_DS_10' /
&MESH IJK=26,26,44, XB=-0.6,0.0,-0.6,0.0,-0.4706,0.5647, MULT_ID='MESH' /
&MULT ID='MESH', I_UPPER=1, J_UPPER=1, K_UPPER=1, DX=0.6, DY=0.6, DZ=1.0353 /
&TIME T_END=60. /
&REAC FUEL='PROPANE', SOOT_YIELD=0.015/

&SURF ID='burner', HRRPUA=190960.38, COLOR='RED' /  
&OBST XB=-0.0063,0.0063,-0.0063,0.0063,-0.1,0.0, SURF_IDS='burner','INERT','INERT', THICKEN=.TRUE. /

&VENT DB='XMIN', SURF_ID='INERT' /
&VENT DB='XMAX', SURF_ID='INERT' /
&VENT DB='YMIN', SURF_ID='INERT' /
&VENT DB='YMAX', SURF_ID='INERT' /
&VENT DB='ZMIN', SURF_ID='OPEN' /
&VENT DB='ZMAX', SURF_ID='OPEN' /

&DUMP DT_DEVC=5., DT_HRR=5., NFRAMES=240, SIG_FIGS=4, SIG_FIGS_EXP=2 /

&DEVC XB=0.0,0.0,0.0,0.0,0.0118,1.5882, QUANTITY='HRRPUV', DX=0.6, DY=0.6, DZ=0.0118, SPATIAL_STATISTIC='VOLUME INTEGRAL', POINTS=68, Z_ID='Height', ID='HRR' /
&CTRL ID='pct95', FUNCTION_TYPE='PERCENTILE', INPUT_ID='HRR', PERCENTILE=0.95 /
&CTRL ID='pct97', FUNCTION_TYPE='PERCENTILE', INPUT_ID='HRR', PERCENTILE=0.97 /
&CTRL ID='pct99', FUNCTION_TYPE='PERCENTILE', INPUT_ID='HRR', PERCENTILE=0.99 /
&DEVC ID='Lf_95', XYZ=0,0,0, QUANTITY='CONTROL VALUE', CTRL_ID='pct95', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., UNITS='m' /
&DEVC ID='Lf_97', XYZ=0,0,0, QUANTITY='CONTROL VALUE', CTRL_ID='pct97', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., UNITS='m' /
&DEVC ID='Lf_99', XYZ=0,0,0, QUANTITY='CONTROL VALUE', CTRL_ID='pct99', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., UNITS='m' /
&TAIL /
